module {
    public let MAX_CHUNK_SIZE : Nat = 2_097_152;
    public let MAX_HASHING_BYTES_PER_CALL : Nat = 62_914_560;
    public let BATCH_EXPIRY_DURATION : Nat = 345_600_000_000; // 4 days
};
